{
  "code_hash": "d28742303b0f5042aedbfd508ba28baa2bdd29c11f61c9f937864073b9fa40b7",
  "committed_settlement_cost_change_gbp": -2.2737367544323206e-13,
  "config": {
    "baseline_cold_aisle_setpoint_c": 22.5,
    "dt_seconds": 900,
    "fail_on_gap_exceeded": false,
    "flexible_workload_multiplier": 1.0,
    "flow_tolerance_kw": 0.001,
    "grid_import_limit_kw": null,
    "it_power_breakpoint_exponent": 1.5,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lookahead_steps": 12,
    "maximum_accepted_gap": 0.01,
    "mip_gap": 0.001,
    "mode": "optimised",
    "price_treatment": "signed",
    "scenario_id": "year_end_probe_tes_1p5",
    "solver_name": "auto",
    "solver_time_limit_s": 300,
    "state_tolerance": 1e-05,
    "terminal_tes_value_gbp_per_kwh_th": 0.0,
    "terminal_ups_value_gbp_per_kwh": 0.0,
    "tes_capacity_multiplier": 1.5,
    "tes_throughput_cost_gbp_per_kwh_th": 0.0,
    "ups_capacity_multiplier": 1.0,
    "ups_reserve_kwh": null,
    "ups_throughput_cost_gbp_per_kwh": 0.0,
    "workload_tolerance_cpu_h": 1e-07
  },
  "core_steps": 96,
  "date": "2025-12-31",
  "input_hash": "bd5f02c07c3d93d2c11181856a805689ced970083fce69d01e4d8983ad06ae61",
  "lookahead_steps": 12,
  "maximum_closing_state_difference": 0.0,
  "opening_workload_cohorts": 23,
  "rerun_audits": {
    "closing_workload_cpu_h": 0.642875,
    "committed_grid_energy_kwh": 18330.177727227536,
    "committed_settlement_cost_gbp": 1465.6957210624532,
    "committed_workload_cpu_h": 7.2219309471616615,
    "core_workload_unserved_after_lookahead_cpu_h": 0.0,
    "effective_grid_import_limit_kw": 1723.095,
    "energy_objective_gbp": 1555.2376684287735,
    "initial_state_max_residual": 0.0,
    "max_tes_charge_discharge_overlap_kw": 0.0,
    "max_ups_charge_discharge_overlap_kw": -0.0,
    "maximum_it_power_approximation_error_kw": 6.240844634472694,
    "mean_it_power_approximation_error_kw": 4.089006870638188,
    "objective_reconciliation_gbp": 0.0,
    "opening_workload_cpu_h": 7.864805947161671,
    "terminal_value_gbp": 0.0,
    "tes_throughput_cost_gbp": 0.0,
    "ups_throughput_cost_gbp": 0.0,
    "workload_conservation_residual_cpu_h": 9.880984919163893e-15
  },
  "rerun_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.740446260695954,
    "it_temperature_c": 36.17467660123105,
    "rack_temperature_c": 30.737458213868766,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "rerun_closing_workload_cpu_h": 0.642875,
  "rerun_committed_settlement_cost_gbp": 1465.6957210624532,
  "rerun_id": "year_end_probe_tes_1p5",
  "rerun_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": 1555.2311069122707,
    "meets_accepted_gap": true,
    "meets_requested_gap": true,
    "name": "appsi_highs",
    "objective_gbp": 1555.2376684287735,
    "relative_gap": 4.218979925749396e-06,
    "runtime_s": 1.5056279000018549,
    "solution_quality": "optimal",
    "status": "ok",
    "termination_condition": "optimal",
    "upper_bound_gbp": 1555.2376684287735
  },
  "source_checkpoint_sha256": "8c736bd939998a029bac7b348052aa815fe921071dad3daeae12180549750071",
  "source_closing_state": {
    "cold_aisle_temperature_c": 23.0,
    "hot_aisle_temperature_c": 30.740446260695954,
    "it_temperature_c": 36.17467660123105,
    "rack_temperature_c": 30.737458213868766,
    "tes_energy_kwh": -0.0,
    "ups_energy_kwh": 300.0
  },
  "source_closing_workload_cpu_h": 0.642875,
  "source_committed_settlement_cost_gbp": 1465.6957210624535,
  "source_predecessor_checkpoint_sha256": "bca615a109e9eacbb92809882260a960e81a984f40ba8ac1d0d4c0611a732af3",
  "source_scenario": "2025_tes_1p5",
  "source_solver": {
    "binary_variables": 432,
    "found_feasible_incumbent": true,
    "it_power_representation": "DLOG",
    "it_power_segments": 4,
    "lower_bound_gbp": 1555.2311069122707,
    "meets_accepted_gap": true,
    "meets_requested_gap": true,
    "name": "appsi_highs",
    "objective_gbp": 1555.2376684287735,
    "relative_gap": 4.218979925749396e-06,
    "runtime_s": 1.6528457000003982,
    "solution_quality": "optimal",
    "status": "ok",
    "termination_condition": "optimal",
    "upper_bound_gbp": 1555.2376684287735
  }
}